# Inlet Salinity,Water Recovery,LCOW,SEC,Evaporator area,Compressor pressure ratio,Brine HX area,Dist HX area,Brine Enth Flow,Vapor Pressure
3.500000e-02,4.000000e-01,4.462716e+00,2.043985e+01,5.596031e+02,1.545578e+00,2.989944e+02,2.237057e+02,7.270329e+06,3.674801e+04
3.500000e-02,4.500000e-01,4.368553e+00,2.003561e+01,6.456000e+02,1.532490e+00,2.444721e+02,2.248486e+02,6.620051e+06,3.663443e+04
3.500000e-02,5.000000e-01,4.302933e+00,1.977222e+01,7.307506e+02,1.524125e+00,1.992769e+02,2.243889e+02,5.970084e+06,3.649673e+04
3.500000e-02,5.500000e-01,4.257413e+00,1.961292e+01,8.151212e+02,1.519202e+00,1.614791e+02,2.226834e+02,5.320534e+06,3.632638e+04
3.500000e-02,6.000000e-01,4.227221e+00,1.953965e+01,8.987868e+02,1.517099e+00,1.295741e+02,2.199087e+02,4.671559e+06,3.611036e+04
3.500000e-02,6.500000e-01,4.210073e+00,1.954883e+01,9.817993e+02,1.517697e+00,1.023937e+02,2.160713e+02,4.023402e+06,3.582782e+04
3.500000e-02,7.000000e-01,4.205885e+00,1.965287e+01,1.064148e+03,1.521418e+00,7.903064e+01,2.109646e+02,3.376457e+06,3.544319e+04
3.500000e-02,7.500000e-01,4.217502e+00,1.989045e+01,1.145660e+03,1.529585e+00,5.878264e+01,2.040252e+02,2.731383e+06,3.489075e+04
3.500000e-02,8.000000e-01,4.253733e+00,2.036073e+01,1.225651e+03,1.545637e+00,4.111229e+01,1.939301e+02,2.089338e+06,3.403431e+04
5.000000e-02,4.000000e-01,4.473496e+00,2.066766e+01,5.704634e+02,1.553489e+00,2.898780e+02,2.182320e+02,7.156213e+06,3.619896e+04
5.000000e-02,4.500000e-01,4.385956e+00,2.030522e+01,6.579083e+02,1.541716e+00,2.354356e+02,2.189542e+02,6.497322e+06,3.602901e+04
5.000000e-02,5.000000e-01,4.327101e+00,2.009146e+01,7.444116e+02,1.534944e+00,1.904782e+02,2.178723e+02,5.839079e+06,3.582250e+04
5.000000e-02,5.500000e-01,4.289020e+00,1.999321e+01,8.300273e+02,1.532012e+00,1.530228e+02,2.153281e+02,5.181690e+06,3.556643e+04
5.000000e-02,6.000000e-01,4.267616e+00,1.999824e+01,9.147951e+02,1.532501e+00,1.215287e+02,2.114493e+02,4.525451e+06,3.524099e+04
5.000000e-02,6.500000e-01,4.261617e+00,2.011297e+01,9.986804e+02,1.536639e+00,9.480525e+01,2.061449e+02,3.870796e+06,3.481438e+04
5.000000e-02,7.000000e-01,4.272718e+00,2.036860e+01,1.081467e+03,1.545525e+00,7.193299e+01,1.990289e+02,3.218373e+06,3.423218e+04
5.000000e-02,7.500000e-01,4.307401e+00,2.084386e+01,1.162448e+03,1.561954e+00,5.219660e+01,1.892020e+02,2.569180e+06,3.339264e+04
5.000000e-02,8.000000e-01,4.383548e+00,2.174067e+01,1.239306e+03,1.593276e+00,3.500947e+01,1.746501e+02,1.924803e+06,3.207936e+04
7.500000e-02,4.000000e-01,4.502500e+00,2.114815e+01,5.876616e+02,1.570235e+00,2.783748e+02,2.099663e+02,6.972375e+06,3.523578e+04
7.500000e-02,4.500000e-01,4.425877e+00,2.085672e+01,6.776524e+02,1.560711e+00,2.233895e+02,2.101433e+02,6.299703e+06,3.496485e+04
7.500000e-02,5.000000e-01,4.378870e+00,2.073445e+01,7.664442e+02,1.556934e+00,1.782789e+02,2.080764e+02,5.628380e+06,3.463503e+04
7.500000e-02,5.500000e-01,4.354542e+00,2.075562e+01,8.540093e+02,1.558004e+00,1.409620e+02,2.041030e+02,4.958767e+06,3.422524e+04
7.500000e-02,6.000000e-01,4.350204e+00,2.092143e+01,9.402243e+02,1.563987e+00,1.098119e+02,1.982929e+02,4.291342e+06,3.370298e+04
7.500000e-02,6.500000e-01,4.366965e+00,2.126357e+01,1.024699e+03,1.576056e+00,8.356031e+01,1.904201e+02,3.626758e+06,3.301528e+04
7.500000e-02,7.000000e-01,4.411157e+00,2.186508e+01,1.106384e+03,1.597300e+00,6.119687e+01,1.798399e+02,2.965925e+06,3.206902e+04
7.500000e-02,7.500000e-01,4.499898e+00,2.292679e+01,1.182357e+03,1.635412e+00,4.184338e+01,1.651479e+02,2.310204e+06,3.068264e+04
7.500000e-02,8.000000e-01,4.681624e+00,2.500674e+01,1.243109e+03,1.713054e+00,2.451356e+01,1.431818e+02,1.661861e+06,2.844375e+04
1.000000e-01,4.000000e-01,4.544430e+00,2.175054e+01,6.037787e+02,1.591433e+00,2.705638e+02,2.030495e+02,6.795850e+06,3.422176e+04
1.000000e-01,4.500000e-01,4.478938e+00,2.153593e+01,6.964032e+02,1.584395e+00,2.142681e+02,2.028417e+02,6.109557e+06,3.384272e+04
1.000000e-01,5.000000e-01,4.444947e+00,2.152159e+01,7.873963e+02,1.584273e+00,1.683443e+02,1.998745e+02,5.425305e+06,3.338019e+04
1.000000e-01,5.500000e-01,4.436759e+00,2.169298e+01,8.765214e+02,1.590581e+00,1.306086e+02,1.945168e+02,4.743549e+06,3.280336e+04
1.000000e-01,6.000000e-01,4.453762e+00,2.207301e+01,9.632769e+02,1.604232e+00,9.929958e+01,1.868345e+02,4.064889e+06,3.206386e+04
1.000000e-01,6.500000e-01,4.500992e+00,2.273728e+01,1.046468e+03,1.628176e+00,7.298265e+01,1.765348e+02,3.390139e+06,3.108070e+04
1.000000e-01,7.000000e-01,4.593239e+00,2.386629e+01,1.123120e+03,1.669643e+00,5.040585e+01,1.627827e+02,2.720486e+06,2.970646e+04
1.000000e-01,7.500000e-01,4.769375e+00,2.591392e+01,1.184952e+03,1.747957e+00,3.026867e+01,1.436466e+02,2.057817e+06,2.763902e+04
1.000000e-01,8.000000e-01,5.150838e+00,3.027886e+01,1.203473e+03,1.930838e+00,1.081734e+01,1.142030e+02,1.405519e+06,2.413583e+04
1.250000e-01,4.000000e-01,4.599540e+00,2.248815e+01,6.183707e+02,1.617760e+00,2.657868e+02,1.980349e+02,6.624730e+06,3.316279e+04
1.250000e-01,4.500000e-01,4.545925e+00,2.236108e+01,7.135944e+02,1.613651e+00,2.074234e+02,1.977340e+02,5.924362e+06,3.266764e+04
1.250000e-01,5.000000e-01,4.526902e+00,2.247923e+01,8.065081e+02,1.618206e+00,1.599592e+02,1.941479e+02,5.226651e+06,3.206076e+04
1.250000e-01,5.500000e-01,4.538533e+00,2.284601e+01,8.964585e+02,1.631656e+00,1.211124e+02,1.877218e+02,4.532145e+06,3.129905e+04
1.250000e-01,6.000000e-01,4.583452e+00,2.351997e+01,9.822135e+02,1.656426e+00,8.891900e+01,1.785865e+02,3.841585e+06,3.031333e+04
1.250000e-01,6.500000e-01,4.673341e+00,2.465245e+01,1.061015e+03,1.698855e+00,6.164693e+01,1.664358e+02,3.156023e+06,2.898441e+04
1.250000e-01,7.000000e-01,4.838619e+00,2.660398e+01,1.126018e+03,1.774936e+00,3.762391e+01,1.501656e+02,2.477062e+06,2.708666e+04
1.250000e-01,7.500000e-01,5.162971e+00,3.033986e+01,1.157367e+03,1.932889e+00,1.502543e+01,1.266032e+02,1.807351e+06,2.412949e+04
1.250000e-01,8.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan
